module {
    public type LocationItem = {
        lat : [Text];
        long : [Text];
        polygon : Text;
        total_area : Text;
    };
};
