module {
    public type StatusItem = {
        #LISTED;
        #OWNED;
        #CONFLIG;
    };
};
